<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Building energy (zone) · Aeolus.jl</title><meta name="title" content="Building energy (zone) · Aeolus.jl"/><meta property="og:title" content="Building energy (zone) · Aeolus.jl"/><meta property="twitter:title" content="Building energy (zone) · Aeolus.jl"/><meta name="description" content="Documentation for Aeolus.jl."/><meta property="og:description" content="Documentation for Aeolus.jl."/><meta property="twitter:description" content="Documentation for Aeolus.jl."/><meta property="og:url" content="https://badulion.github.io/Aeolus.jl/theory/building_energy/"/><meta property="twitter:url" content="https://badulion.github.io/Aeolus.jl/theory/building_energy/"/><link rel="canonical" href="https://badulion.github.io/Aeolus.jl/theory/building_energy/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.svg" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="Aeolus.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="Aeolus.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">Aeolus.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../installation/">Installation</a></li><li><a class="tocitem" href="../../quickstart/">Quick start</a></li><li><a class="tocitem" href="../../testing/">Running the tests</a></li><li><a class="tocitem" href="../../validation/">Validation runs</a></li><li><span class="tocitem">Theory</span><ul><li><a class="tocitem" href="../overview/">Overview</a></li><li><a class="tocitem" href="../boussinesq/">Boussinesq equations</a></li><li><a class="tocitem" href="../les_filtering/">LES filtering &amp; closure</a></li><li><a class="tocitem" href="../staggered_grid/">Staggered discretization</a></li><li><a class="tocitem" href="../fractional_step/">Fractional-step projection</a></li><li><a class="tocitem" href="../anelastic/">Sound-proof cores: the weighted flux form</a></li><li><a class="tocitem" href="../sgs/">Smagorinsky-Lilly SGS</a></li><li><a class="tocitem" href="../poisson/">Discrete Poisson &amp; FFT</a></li><li><a class="tocitem" href="../nesting/">Grid nesting: conservative staggered prolongation</a></li><li><a class="tocitem" href="../stretched_grid/">Stretched vertical grid</a></li><li><a class="tocitem" href="../nesting_time/">Nested time coupling: subcycling and temporal interpolation</a></li><li><a class="tocitem" href="../nesting_boundaries/">Nested boundary conditions: one-way parent → child data</a></li><li><a class="tocitem" href="../nesting_twoway/">Two-way nesting: anterpolation and refluxing</a></li><li><a class="tocitem" href="../nesting_hierarchy/">Nest hierarchies, non-aligned and stretched children</a></li><li><a class="tocitem" href="../radiation/">Radiative transfer</a></li><li><a class="tocitem" href="../clouds_overview/">Overview: clouds and microphysics</a></li><li><a class="tocitem" href="../p3/">P3 microphysics</a></li><li><a class="tocitem" href="../ice_nucleation/">Ice nucleation</a></li><li><a class="tocitem" href="../subgrid_cloud/">Sub-grid cloud PDF</a></li><li><a class="tocitem" href="../sgs_activation_growth/">SGS activation and growth</a></li><li><a class="tocitem" href="../spectral_broadening/">Spectral broadening</a></li><li><a class="tocitem" href="../visibility/">Visibility (Koschmieder)</a></li><li><a class="tocitem" href="../fog/">Fog and dew</a></li><li><a class="tocitem" href="../radiation_fog/">Radiation fog</a></li><li><a class="tocitem" href="../urban_chemistry/">Urban chemistry and deposition</a></li><li><a class="tocitem" href="../surface_overview/">Overview: land, urban, surface</a></li><li><a class="tocitem" href="../surface_exchange/">Surface exchange (MOST)</a></li><li><a class="tocitem" href="../soil_water/">Soil water (Richards)</a></li><li><a class="tocitem" href="../soil_heat/">Soil heat and freeze–thaw</a></li><li><a class="tocitem" href="../water_table/">Water table and aquifer</a></li><li><a class="tocitem" href="../photosynthesis/">Leaf photosynthesis</a></li><li><a class="tocitem" href="../stomatal_conductance/">Stomatal conductance</a></li><li><a class="tocitem" href="../land_surface/">Vegetated land column</a></li><li><a class="tocitem" href="../plant_canopy/">Resolved plant canopy</a></li><li><a class="tocitem" href="../urban_conduction/">Urban facet conduction</a></li><li><a class="tocitem" href="../urban_glazing/">Glazing and window facets</a></li><li><a class="tocitem" href="../urban_radiosity_coupling/">Facet–radiosity coupling</a></li><li class="is-active"><a class="tocitem" href>Building energy (zone)</a><ul class="internal"><li><a class="tocitem" href="#1.-The-network"><span>1. The network</span></a></li><li><a class="tocitem" href="#2.-The-coupled-implicit-step"><span>2. The coupled implicit step</span></a></li><li><a class="tocitem" href="#3.-The-ISO-13790-reference-model"><span>3. The ISO 13790 reference model</span></a></li><li><a class="tocitem" href="#4.-Validation"><span>4. Validation</span></a></li><li><a class="tocitem" href="#5.-Scope"><span>5. Scope</span></a></li><li><a class="tocitem" href="#References"><span>References</span></a></li></ul></li><li><a class="tocitem" href="../hvac_exhaust/">HVAC and exhaust heat</a></li><li><a class="tocitem" href="../occupancy_validation/">Occupancy and BESTEST</a></li><li><a class="tocitem" href="../anthropogenic_heat/">Anthropogenic heat (BEM)</a></li><li><a class="tocitem" href="../urban_validation/">BUBBLE / CAPITOUL validation</a></li><li><a class="tocitem" href="../snowpack/">Layered snowpack</a></li><li><a class="tocitem" href="../snow_metamorphism/">Snow metamorphism and albedo</a></li><li><a class="tocitem" href="../ice_thermodynamics/">Lake and sea ice</a></li><li><a class="tocitem" href="../ocean_mixed_layer/">Water surfaces (mixed layer)</a></li><li><a class="tocitem" href="../air_sea_flux/">Air–sea fluxes and waves</a></li><li><a class="tocitem" href="../sea_spray_coare/">Sea spray and full COARE</a></li><li><a class="tocitem" href="../surface_tiles/">Sub-grid surface tiles</a></li><li><a class="tocitem" href="../blending_height/">Blending height</a></li><li><a class="tocitem" href="../heterogeneous_surface/">Heterogeneous-surface validation</a></li><li><a class="tocitem" href="../turbulence_overview/">Overview: turbulence closure</a></li><li><a class="tocitem" href="../transition/">Transition and wall-bounded flow</a></li><li><a class="tocitem" href="../turbulence_stability/">Stability functions and Ri_g</a></li><li><a class="tocitem" href="../wall_models/">Wall models</a></li><li><a class="tocitem" href="../large_scale_forcing/">Large-scale forcing</a></li><li><a class="tocitem" href="../sgs_tke/">Prognostic SGS TKE and Reynolds stress</a></li><li><a class="tocitem" href="../stable_boundary_layer/">Stable BLs: GABLS1-4, CASES-99</a></li></ul></li><li><span class="tocitem">Design</span><ul><li><a class="tocitem" href="../../design/architecture/">Architecture</a></li><li><a class="tocitem" href="../../design/single_model/">One model (target architecture)</a></li><li><a class="tocitem" href="../../design/components/">Components and the stage pipeline</a></li><li><a class="tocitem" href="../../design/dispatch/">Multiple dispatch on Location</a></li><li><a class="tocitem" href="../../design/pressure_solvers/">Pluggable pressure solvers</a></li><li><input class="collapse-toggle" id="menuitem-7-6" type="checkbox"/><label class="tocitem" for="menuitem-7-6"><span class="docs-label">The Berlin case</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../design/berlin_case/">Overview and architecture</a></li><li><a class="tocitem" href="../../design/berlin_numerics/">Numerics and dynamical core</a></li><li><a class="tocitem" href="../../design/berlin_surface_radiation/">Surface exchange and radiation</a></li><li><a class="tocitem" href="../../design/berlin_turbulence/">Turbulence and SGS</a></li><li><a class="tocitem" href="../../design/berlin_ledgers/">Ledgers and tests</a></li><li><a class="tocitem" href="../../design/berlin_nesting/">Nesting</a></li><li><a class="tocitem" href="../../design/berlin_air_quality/">Air quality</a></li></ul></li><li><a class="tocitem" href="../../design/berlin_parent/">The Berlin parent</a></li><li><a class="tocitem" href="../../design/run_configuration/">Run configuration</a></li><li><a class="tocitem" href="../../design/checkpoint_restart/">Checkpoint / restart and FFT planning</a></li><li><a class="tocitem" href="../../design/ka_port/">Kernel port (KernelAbstractions)</a></li><li><a class="tocitem" href="../../design/roadmap/">Roadmap</a></li><li><a class="tocitem" href="../../design/not_merged/">Built but not merged</a></li></ul></li><li><span class="tocitem">Reference</span><ul><li><input class="collapse-toggle" id="menuitem-8-1" type="checkbox"/><label class="tocitem" for="menuitem-8-1"><span class="docs-label">Options</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../reference/options/model/">the model</a></li></ul></li><li><a class="tocitem" href="../../reference/input_static/">Static input driver</a></li><li><a class="tocitem" href="../../reference/input_dynamic/">Dynamic input driver</a></li></ul></li><li><span class="tocitem">API reference</span><ul><li><a class="tocitem" href="../../api/grids/">Grids</a></li><li><a class="tocitem" href="../../api/fields/">Fields</a></li><li><a class="tocitem" href="../../api/boundary_conditions/">BoundaryConditions</a></li><li><a class="tocitem" href="../../api/operators/">Operators</a></li><li><a class="tocitem" href="../../api/time_steppers/">TimeSteppers</a></li><li><a class="tocitem" href="../../api/pressure_solvers/">PressureSolvers</a></li><li><a class="tocitem" href="../../api/simulations/">Simulations</a></li><li><a class="tocitem" href="../../api/components/">Components</a></li><li><a class="tocitem" href="../../api/budgets/">Budgets</a></li><li><a class="tocitem" href="../../api/output/">Output</a></li><li><a class="tocitem" href="../../api/checks/">Checks</a></li><li><a class="tocitem" href="../../api/io/">I/O and checkpoints</a></li><li><a class="tocitem" href="../../api/config/">Run configuration</a></li><li><a class="tocitem" href="../../api/input_drivers/">Input drivers</a></li><li><a class="tocitem" href="../../api/urban/">Urban site</a></li><li><a class="tocitem" href="../../api/logging/">Logging</a></li><li><a class="tocitem" href="../../api/physics/">Physics modules</a></li><li><input class="collapse-toggle" id="menuitem-9-18" type="checkbox"/><label class="tocitem" for="menuitem-9-18"><span class="docs-label">Numerics</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../api/numerics/">Overview</a></li><li><a class="tocitem" href="../../api/numerics/cutcell/">Cut-cell IBM</a></li><li><a class="tocitem" href="../../api/numerics/stretched_grids/">Stretched grids</a></li><li><a class="tocitem" href="../../api/numerics/time_integration/">Time integration</a></li><li><a class="tocitem" href="../../api/numerics/advection/">Advection schemes</a></li><li><a class="tocitem" href="../../api/numerics/anelastic/">Anelastic dynamics</a></li><li><a class="tocitem" href="../../api/numerics/multigrid/">Multigrid</a></li><li><a class="tocitem" href="../../api/numerics/nesting/">Nesting</a></li><li><a class="tocitem" href="../../api/numerics/adaptive_mesh/">Block-structured AMR</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-19" type="checkbox"/><label class="tocitem" for="menuitem-9-19"><span class="docs-label">Radiation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../api/radiation/">Overview</a></li><li><a class="tocitem" href="../../api/radiation/radiation_core/">RadiationCore</a></li><li><a class="tocitem" href="../../api/radiation/gas_optics/">Gas optics</a></li><li><a class="tocitem" href="../../api/radiation/two_stream/">Two-stream</a></li><li><a class="tocitem" href="../../api/radiation/monte_carlo_rt/">Monte-Carlo RT</a></li><li><a class="tocitem" href="../../api/radiation/radiosity/">Radiosity</a></li><li><a class="tocitem" href="../../api/radiation/surface_optics/">Surface optics</a></li><li><a class="tocitem" href="../../api/radiation/aerosol_optics/">Aerosol optics</a></li><li><a class="tocitem" href="../../api/radiation/solar_geometry/">Solar geometry</a></li><li><a class="tocitem" href="../../api/radiation/column_radiation/">Column radiation</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-20" type="checkbox"/><label class="tocitem" for="menuitem-9-20"><span class="docs-label">Clouds and microphysics</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../api/microphysics/">Overview</a></li><li><a class="tocitem" href="../../api/microphysics/moist_thermodynamics/">MoistThermodynamics</a></li><li><a class="tocitem" href="../../api/microphysics/p3_microphysics/">P3 microphysics</a></li><li><a class="tocitem" href="../../api/microphysics/p3_processes/">P3 processes and secondary ice</a></li><li><a class="tocitem" href="../../api/microphysics/p3_sedimentation/">P3 sedimentation and precipitation fraction</a></li><li><a class="tocitem" href="../../api/microphysics/superdroplet/">Superdroplet</a></li><li><a class="tocitem" href="../../api/microphysics/aerosol_cloud/">Aerosol-cloud interaction</a></li><li><a class="tocitem" href="../../api/microphysics/ice_nucleation/">Ice nucleation</a></li><li><a class="tocitem" href="../../api/microphysics/visibility/">Visibility</a></li><li><a class="tocitem" href="../../api/microphysics/radiation_fog/">Fog and dew</a></li><li><a class="tocitem" href="../../api/microphysics/turbulent_microphysics/">Turbulent microphysics</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-21" type="checkbox"/><label class="tocitem" for="menuitem-9-21"><span class="docs-label">Land, urban and surface</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../api/surface/">Overview</a></li><li><a class="tocitem" href="../../api/surface/surface_exchange/">SurfaceExchange</a></li><li><a class="tocitem" href="../../api/surface/soil_column/">SoilColumn</a></li><li><a class="tocitem" href="../../api/surface/photosynthesis/">Photosynthesis</a></li><li><a class="tocitem" href="../../api/surface/land_surface/">LandSurface</a></li><li><a class="tocitem" href="../../api/surface/plant_canopy/">PlantCanopy</a></li><li><a class="tocitem" href="../../api/surface/urban_surface/">UrbanSurface</a></li><li><a class="tocitem" href="../../api/surface/building_energy/">BuildingEnergy</a></li><li><a class="tocitem" href="../../api/surface/snowpack/">Snowpack</a></li><li><a class="tocitem" href="../../api/surface/ice_thermodynamics/">IceThermodynamics</a></li><li><a class="tocitem" href="../../api/surface/ocean_mixed_layer/">OceanMixedLayer</a></li><li><a class="tocitem" href="../../api/surface/air_sea_flux/">AirSeaFlux</a></li><li><a class="tocitem" href="../../api/surface/surface_tiles/">SurfaceTiles</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-9-22" type="checkbox"/><label class="tocitem" for="menuitem-9-22"><span class="docs-label">Turbulence closure</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../api/turbulence/">Overview</a></li><li><a class="tocitem" href="../../api/turbulence/large_scale_forcing/">LargeScaleForcing</a></li><li><a class="tocitem" href="../../api/turbulence/prognostic_sgs/">PrognosticSGS</a></li><li><a class="tocitem" href="../../api/turbulence/turbulence_stability/">TurbulenceStability</a></li><li><a class="tocitem" href="../../api/turbulence/transition/">Transition</a></li><li><a class="tocitem" href="../../api/turbulence/wall_models/">WallModels</a></li></ul></li></ul></li><li><span class="tocitem">Examples</span><ul><li><a class="tocitem" href="../../examples/scalar_advection/">Scalar advection 2D</a></li><li><a class="tocitem" href="../../examples/poisson/">Poisson manufactured (periodic)</a></li><li><a class="tocitem" href="../../examples/poisson_neumann/">Poisson manufactured (Neumann)</a></li><li><a class="tocitem" href="../../examples/tgv/">Taylor-Green vortex</a></li><li><a class="tocitem" href="../../examples/convection/">Buoyant convection</a></li><li><a class="tocitem" href="../../examples/battery/">Battery of examples (Tiers 1–3)</a></li></ul></li><li><a class="tocitem" href="../../benchmarks/">Benchmarks</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Theory</a></li><li class="is-active"><a href>Building energy (zone)</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Building energy (zone)</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/badulion/Aeolus.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Building-energy:-indoor-air-and-thermal-mass"><a class="docs-heading-anchor" href="#Building-energy:-indoor-air-and-thermal-mass">Building energy: indoor air and thermal mass</a><a id="Building-energy:-indoor-air-and-thermal-mass-1"></a><a class="docs-heading-anchor-permalink" href="#Building-energy:-indoor-air-and-thermal-mass" title="Permalink"></a></h1><p>A heated or cooled building feeds heat into the urban canopy through its walls, windows and exhaust. How much it feeds, and when, depends on the indoor temperature. The indoor temperature in turn depends on how much heat the building&#39;s fabric has stored. A concrete office and a timber house under the same weather keep very different indoor temperatures, and they release their stored heat at different hours. <code>src/BuildingEnergy.jl</code> models a single thermal zone. Its capacitances are resolved: every massive element is a multi-layer conduction column, and the zone air is one prognostic node. This follows the building energy model that TEB couples to its facets (TEB-BEM; Bueno et al. 2011).</p><h2 id="1.-The-network"><a class="docs-heading-anchor" href="#1.-The-network">1. The network</a><a id="1.-The-network-1"></a><a class="docs-heading-anchor-permalink" href="#1.-The-network" title="Permalink"></a></h2><pre><code class="nohighlight hljs"> outdoor air / sun / sky ─┐          ┌─ glazing  U_w A_w ─┐
                          │ columns  │                    │
  envelope elements  ═════╪══════════╪══ h_j A_j ──┐      │
  (EnvelopeElement,       │          │             │      │
   FacetElement)          │          │          T_air ────┴── outdoor air
                          │          │   C_a       │      H_ve (infiltration,
  internal mass      ═════╧══════════╧══ h_j A_j ──┘            ventilation)
  (InternalMass)</code></pre><p><strong>The air node.</strong> The zone air has heat capacity <span>$C_a = ρ c_p V$</span>, with <span>$ρ = p/(R_d T)$</span> and <span>$c_p$</span> taken from <code>MoistThermodynamics</code>. It is coupled to:</p><ul><li>each interior surface <span>$j$</span>, through the ISO 6946 combined surface coefficient <span>$h_j = 1/R_{si}$</span>;</li><li>the outdoors, through the glazing <span>$U_w A_w$</span> and the air exchange (ISO 13790 §9.3)</li></ul><p class="math-container">\[H_{ve} = ρ c_p V \frac{n_{inf} + (1-η)\,n_{vent}}{3600},\]</p><p>where <span>$n$</span> are air-change rates (h⁻¹) and <span>$η$</span> is the heat-recovery   efficiency;</p><ul><li>the convective part <span>$(1-f_r)$</span> of the internal gains, and any HVAC heat.</li></ul><p><strong>The massive elements.</strong> Each is an <code>UrbanSurface</code> conduction column. BuildingEnergy uses that column as it is and keeps no copy of the solver.</p><ul><li>An <code>EnvelopeElement</code> is closed on the outside by outdoor air through <span>$1/R_{se}$</span> plus an absorbed irradiance (the sol-air form), by a fixed ground temperature, or adiabatically.</li><li>A <code>FacetElement</code> is an <code>UrbanFacet</code>, so its outside is the full surface shared core surface energy balance.</li><li>An <code>InternalMass</code> has one or both faces in the room.</li></ul><p>Every interior face receives the imposed flux</p><p class="math-container">\[q = \frac{f_r Φ_{int} + Φ_{sol}}{\sum_j A_j},\]</p><p>which is the radiative part of the internal gains plus the transmitted solar gain, spread over the exposed area.</p><p><strong>One node for air and radiant temperature.</strong> Surface-to-surface long-wave exchange is folded into <span>$h_j$</span>, as in the ISO 6946 coefficients. The node is therefore strictly a blend of the air temperature and the mean radiant temperature. The operative temperature <span>$(T_{air} + T_{mrt})/2$</span> is available as a diagnostic.</p><h2 id="2.-The-coupled-implicit-step"><a class="docs-heading-anchor" href="#2.-The-coupled-implicit-step">2. The coupled implicit step</a><a id="2.-The-coupled-implicit-step-1"></a><a class="docs-heading-anchor-permalink" href="#2.-The-coupled-implicit-step" title="Permalink"></a></h2><p>The air node&#39;s time constant, <span>$C_a / \sum h_j A_j$</span>, is a few minutes. Any useful step is longer than that, so the air balance</p><p class="math-container">\[C_a \frac{T^{n+1}-T^n}{Δt} = \sum_j A_j\bigl(q - F_{in,j}(T^{n+1})\bigr)
  + (U_w A_w + H_{ve})(T_{out} - T^{n+1}) + (1-f_r)Φ_{int} + Φ_{hvac}\]</p><p>is solved implicitly and simultaneously with every column. Each column takes a θ-scheme step with <span>$T^{n+1}$</span> as its interior environment. That step is <em>affine</em> in <span>$T^{n+1}$</span>: the new cell temperatures and both face fluxes have the form <span>$a + b\,T^{n+1}$</span>. This holds for a facet too. Its outer linearisation depends only on its skin temperature at the start of the step, and that value is fixed.</p><p>Each element is therefore stepped twice from the same initial state, at <span>$T^n$</span> and at <span>$T^n + 1$</span> K. The two solves give the base solution and its exact derivative. The air balance then reduces to one linear equation. Once it is solved, every element is set to the combination that matches the new air temperature.</p><p>The result is identical, to round-off, to stepping each column directly with the final air temperature (tested to 1e-9 K). The step is unconditionally stable and conserves the zone&#39;s heat content exactly. It costs two tridiagonal solves per column per step.</p><h2 id="3.-The-ISO-13790-reference-model"><a class="docs-heading-anchor" href="#3.-The-ISO-13790-reference-model">3. The ISO 13790 reference model</a><a id="3.-The-ISO-13790-reference-model-1"></a><a class="docs-heading-anchor-permalink" href="#3.-The-ISO-13790-reference-model" title="Permalink"></a></h2><p>ISO 13790&#39;s simple hourly method (§7.2.2 and Annex C) represents a zone by five conductances and one capacitance <span>$C_m$</span>. The conductances link the outdoor, supply-air, air (<span>$θ_{air}$</span>), central surface (<span>$θ_s$</span>) and mass (<span>$θ_m$</span>) nodes, and <span>$θ_m$</span> is advanced by Crank–Nicolson. <code>iso13790_zone</code> derives its parameters from the same construction as a <code>BuildingZone</code>:</p><ul><li><span>$H_{tr,op} = \sum U_j A_j$</span>, and <span>$H_{tr,em} = (1/H_{tr,op} - 1/H_{tr,ms})^{-1}$</span>;</li><li><span>$C_m = \sum κ_j A_j$</span> and <span>$A_m = C_m^2/\sum A_j κ_j^2$</span> (§12.3.1).</li></ul><p>Here <span>$κ_j$</span> is the ISO 13786 Annex A simplified internal areal heat capacity. It is the <span>$ρcd$</span> of the layers from the room side up to the smallest of three depths: half the element thickness, the first insulating layer, and 10 cm.</p><p>The 5R1C model uses the same steady conductances as the resolved zone but a single capacitance, so it is a meaningful check. It is not a substitute for data.</p><h2 id="4.-Validation"><a class="docs-heading-anchor" href="#4.-Validation">4. Validation</a><a id="4.-Validation-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Validation" title="Permalink"></a></h2><p>All numbers below are measured by <code>test/building_energy.jl</code> (the resolved zone vs 5R1C: <code>validation/building_energy.jl</code>).</p><table><tr><th style="text-align: left">Check</th><th style="text-align: left">Reference</th><th style="text-align: left">Result</th></tr><tr><td style="text-align: left">Single air node, ventilation only</td><td style="text-align: left"><span>$τ = C_a/H_{ve}$</span> = 1800 s (2 h⁻¹)</td><td style="text-align: left">discrete solution <span>$(1+Δt/τ)^{-n}$</span> to 1e-10; fitted τ 1802.2 s (the backward-Euler bias <span>$Δt/2τ$</span> = 0.125 %)</td></tr><tr><td style="text-align: left">Air + 5 mm steel sheet (Bi = 6e-4)</td><td style="text-align: left">two-node lumped eigen-solution, τ = 404 s and 39 444 s</td><td style="text-align: left">max error 1.1e-3 K on a 10 K step over 2 days, Δt = 5 s</td></tr><tr><td style="text-align: left">Air + 20 cm concrete slab, ventilated</td><td style="text-align: left">plane-wall first mode <span>$β\tanβ = Bi$</span> (Incropera §5.5), Bi = 0.435, τ₁ = 42.42 h</td><td style="text-align: left">fitted τ₁ 42.43 h (−0.009 %)</td></tr><tr><td style="text-align: left">Steady state: walls, roof, ground slab, glazing, ventilation with heat recovery, radiative and convective gains, HVAC</td><td style="text-align: left">independent series–parallel network</td><td style="text-align: left">agreement to 1e-8 K</td></tr><tr><td style="text-align: left">Energy conservation, 10 days: facets (MOST and fixed-h), sol-air wall, ground, internal mass, HVAC</td><td style="text-align: left"><span>$ΔE = \int \sum Q\,dt$</span></td><td style="text-align: left">relative error 3.3e-14</td></tr><tr><td style="text-align: left">Reuse exactness</td><td style="text-align: left">the facet and the column stepped directly at the solved <span>$T_{air}$</span></td><td style="text-align: left">≤ 1e-9 K</td></tr><tr><td style="text-align: left">5R1C implementation</td><td style="text-align: left">independent three-node Kirchhoff solve; CN decay factor</td><td style="text-align: left">1e-8 K; exact ratio</td></tr></table><p>For the resolved zone against 5R1C, the case is an 8 × 6 × 2.7 m box with an outdoor temperature of 15 ± 5 °C, office-hours gains and a noon solar peak. The heavy box has brick walls and a brick partition; the light box has timber-frame walls. Both are run to a periodic regime over 150 days.</p><p>The &quot;operative&quot; temperatures compared are each model&#39;s own definition: <span>$(T_{air} + T_{mrt})/2$</span> for the resolved zone and ISO 13790 eq. C.12, <span>$0.3 θ_{air} + 0.7 θ_s$</span>, for 5R1C.</p><table><tr><th style="text-align: left">Box</th><th style="text-align: left">Operative mean, resolved / 5R1C</th><th style="text-align: left">Amplitude, resolved / 5R1C</th><th style="text-align: left">Peak time</th></tr><tr><td style="text-align: left">Heavy</td><td style="text-align: left">18.541 / 18.552 °C</td><td style="text-align: left">0.605 / 0.848 K</td><td style="text-align: left">16.2 / 18.5 h</td></tr><tr><td style="text-align: left">Light</td><td style="text-align: left">22.598 / 22.445 °C</td><td style="text-align: left">1.357 / 1.135 K</td><td style="text-align: left">15.4 / 16.5 h</td></tr></table><p><strong>Means.</strong> The means agree to 0.3 % (heavy) and 2.1 % (light) of the indoor–outdoor excess. The two networks share their steady conductances; they differ only in where the gains and the glazing attach.</p><p><strong>Amplitudes.</strong> The amplitudes differ by −29 % and +20 %. With one lumped capacitance, 5R1C under-damps the heavy box and over-damps the light one. Neither sign is a bug in either model. It is the known limit of a one-capacitance representation of distributed mass.</p><p><strong>Peak times.</strong> The single capacitance also puts the heavy box&#39;s peak about 2 h later.</p><p>The test bounds on this comparison are 3 % of the excess for the mean, 40 % for the amplitude and 3 h for the peak. They are envelopes set after measurement, not physics expectations.</p><p><strong>Not validated against observations.</strong> No building measurements were used. The phase target, simulated against measured energy demand for an instrumented building, needs occupancy and HVAC (issues #32 and #33). ASHRAE 140 (BESTEST) cases need its weather file and were not run.</p><h2 id="5.-Scope"><a class="docs-heading-anchor" href="#5.-Scope">5. Scope</a><a id="5.-Scope-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Scope" title="Permalink"></a></h2><p>This page covers issue #31 only. HVAC control and its exhaust heat (#32) are on <a href="../hvac_exhaust/">HVAC demand and exhaust heat</a>. Occupancy schedules and the validation against a measured building (#33), anthropogenic heat coupling to the canopy (#29, see <a href="../anthropogenic_heat/">Anthropogenic heat from the building energy model</a>), and glazing optics (#27) are all separate issues. <code>Q_hvac</code>, <code>Q_solar</code> and <code>FacetElement</code> are the hooks they plug into.</p><h2 id="References"><a class="docs-heading-anchor" href="#References">References</a><a id="References-1"></a><a class="docs-heading-anchor-permalink" href="#References" title="Permalink"></a></h2><ul><li>Bueno, B., Norford, L., Pigeon, G. &amp; Britter, R. (2011). Combining a detailed building energy model with a physically-based urban canopy model. <em>Boundary-Layer Meteorol.</em> 140, 471-489, doi:10.1007/s10546-011-9620-6.</li><li>ISO 13790:2008, §7.2.2, §9.3, §12.3 and Annex C.</li><li>ISO 13786:2007, Annex A.</li><li>ISO 6946:2017, Table 7.</li><li>Bergman, T. L. et al. (2011). <em>Fundamentals of Heat and Mass Transfer</em>, 7th ed., §5.2 and §5.5.</li></ul></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../urban_radiosity_coupling/">« Facet–radiosity coupling</a><a class="docs-footer-nextpage" href="../hvac_exhaust/">HVAC and exhaust heat »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Sunday 15 November 2026 11:18">Sunday 15 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
